# 第一食堂冷藏柜 A03 维修手册

设备厂商：海尔商用冷链。型号：SL-1020C。资产编号：DEV-CF-A03。安装位置：第一食堂后厨冷藏区。正常冷藏温度范围为 2℃ 至 8℃，推荐设定 4℃。温度超过 8℃ 持续 15 分钟时必须转移易腐食品并记录温度。

## 故障代码

- E01：冷藏室温度传感器开路。检查传感器插头、线束和探头阻值。
- E02：冷藏室温度传感器短路。断电后检查线束绝缘，必要时更换传感器。
- E03：冷藏室温度异常报警。
- E04：压缩机过载保护。检查供电、电流、散热和启动器。

## E03 原因与排查

E03 的可能原因包括：柜门未完全关闭或密封条漏气；设定温度被误调；冷凝器积尘导致散热不足；温度传感器异常；压缩机工作异常。

建议按以下顺序排查：

1. 检查柜门是否完全关闭，密封条是否破损或夹有异物。
2. 检查设定温度是否为 2℃ 至 8℃，不得为了消除报警擅自修改报警阈值。
3. 切断电源并锁定挂牌后，使用软刷和吸尘设备清理冷凝器积尘。
4. 检查温度传感器插头、线束及探头阻值；读数漂移时更换同规格传感器。
5. 检查压缩机是否启动、运行电流是否在铭牌范围内以及是否频繁热保护。
6. 完成上述检查仍无法恢复，立即创建维修工单并联系授权维修人员。

## 安全注意事项

维护前必须断电并执行锁定挂牌。不得带电拆卸控制盒，不得短接门磁、过载保护器或温控保护。清理冷凝器时佩戴防割手套和护目镜。若食品温度超过安全范围，应按食品安全制度隔离处理，不得继续供应。
